---
phase: 01-pss-e-reference-session-and-network-parity
plan: 07
type: execute
wave: 4
depends_on: ["01-06"]
files_modified:
  - backend/pandapower_job/parity.py
  - backend/pandapower_job/convert.py
  - backend/tests/pandapower_parity_test.py
autonomous: true
requirements: [NET-02]

estimate:
  tokens: 75000
  raw_tokens: 75000
  tasks: 3
  confidence: low

must_haves:
  truths:
    - "`parity.parity_report(case, net)` compares the built network with the parsed export element by element through an inverse read-back written independently of the builder (counts, line versus transformer classification, names, in-service flags, impedances, ratings, voltage limits, setpoints, machine limits, loads, shunts), lists every difference as category, element key, quantity, expected and got, and shows none on a clean synthetic build (NET-02)"
    - "Each single mutation of the built network (one reactance, one rating, one setpoint, one voltage limit, one machine limit, one load, one shunt, one in-service flag, a dropped line, a line reclassified as a transformer) yields exactly the expected difference set naming exactly that element, proving the report can fail (NET-02)"
    - "The report states plainly, in `parity.PARITY_SCOPE_NOTE` and at the top of every rendering, that it proves transcription fidelity only and that NET-03 against PSS/E's own numbers is the independent check"
    - "`report.render_counts()` prints category counts and pass or fail only, never an element key or value, so it can be pasted into a public SUMMARY; detailed differences are returned as data for a private report"
    - "Edge NET-02 adjacency (explicit): a value whose relative difference equals `PARITY_RELATIVE_TOLERANCE` passes and one just beyond it is listed"
    - "Edge NET-02 empty (explicit): an empty supported section on both sides compares as zero elements with no difference; an element present on one side only is listed under names, and the family count difference under counts"
    - "Edge NET-02 ordering (explicit): differences are sorted by category order, element key and quantity, and a network whose table rows are shuffled gives an identical report"
    - "Edge NET-02 concurrency (explicit): the report reads the network only: every table of the net is unchanged afterwards, and two calls return equal reports"
    - "`convert.case_to_json(case)` gives canonical bytes (sorted keys, compact separators, no NaN, ASCII) carrying the pandapower_job_network marker key, `convert.case_from_json` reverses it exactly and fails closed on anything else, the network built from the converted copy equals the one built from the RAW, and `convert.size_report` states whether the copy fits the 48 KB GitHub secret limit (D-06)"
    - "`parity.case39_evidence(case)` reports, as counts only, the element counts on each side, the classification differences, unmatched buses and the number of elements differing beyond 1e-6 relative from `pandapower.networks.case39()`, as evidence for the owner's D-06 decision; it neither gates nor decides anything"
  artifacts:
    - path: "backend/pandapower_job/parity.py"
      provides: "PARITY_CATEGORIES, PARITY_RELATIVE_TOLERANCE, PARITY_SCOPE_NOTE, Difference, ParityReport, parity_report, case39_evidence, EvidenceReport"
      contains: "def parity_report"
    - path: "backend/pandapower_job/convert.py"
      provides: "CONVERTED_MARKER, CONVERTED_SCHEMA, SECRET_LIMIT_BYTES, ConvertRefused, case_to_json, case_from_json, size_report"
      contains: "def case_to_json"
    - path: "backend/tests/pandapower_parity_test.py"
      provides: "NET-02 proofs: zero on clean, one mutation per category, edges, converted round trip, D-06 evidence counts"
      contains: "def test_tracer_parity_is_zero_on_a_clean_synthetic_build"
  key_links:
    - from: "backend/pandapower_job/parity.py"
      to: "backend/pandapower_job/raw.py"
      via: "parity_report reads raw.ParsedCase records and raw.branch_key, never network.py's formulas"
      pattern: "raw\\.ParsedCase|raw\\.branch_key"
    - from: "backend/tests/pandapower_parity_test.py"
      to: "backend/private_leak_scan.py"
      via: "the converted bytes match SHAPE_PATTERNS['pandapower_marker'], so a copied converted file is caught by the leak guard"
      pattern: "pandapower_marker"
  prohibitions:
    - statement: "MUST NOT report parity as passed when it could not compare a category, and MUST NOT present parity as proof of agreement with PSS/E"
      status: "resolved"
      verification: "test"
---

<objective>
Build the parity report (NET-02) and the converted network copy that the owner's D-06 decision is about: an independent read-back of the pandapower network compared element by element with the parsed export, proven able to fail for every category, plus a canonical JSON form of the parsed network with its size and an informational comparison against pandapower's public 39-bus case.

Purpose: success criterion 4 needs a report that lists every difference and shows none before study code relies on the network; D-06 needs evidence (is it the public case, does it fit a GitHub secret) without deciding anything.
Output: `backend/pandapower_job/parity.py`, `backend/pandapower_job/convert.py`, `backend/tests/pandapower_parity_test.py`.
</objective>

<execution_context>
@~/.claude/gsd-core/workflows/execute-plan.md
@~/.claude/gsd-core/templates/summary.md
</execution_context>

<context>
@.planning/workstreams/pandapower-solver/phases/01-pss-e-reference-session-and-network-parity/01-CONTEXT.md
@.planning/workstreams/pandapower-solver/phases/01-pss-e-reference-session-and-network-parity/01-06-PLAN.md

`01-RESEARCH.md` (phase folder): read "Pattern 6: A parity report that is not circular", "Pitfall 5" and the size check after the RAW tokenizer example (synthetic RAW 13,757 bytes, compact JSON 15,053 bytes). The constraints C-1 to C-7 in 01-01-PLAN.md apply. Plan 01-08 runs in the same wave and owns `scaling.py`, `solve.py`, `compare.py` and `pandapower_compare_test.py`; this plan touches none of them and does not edit plan 01-06's files (`raw.py`, `network.py`, `pandapower_fixture.py`). This plan's functions return data and bytes only; writing a report or a converted copy to disk is plan 01-09's job through its private-path guard. Run `.venv/bin/python backend/private_leak_scan.py --staged` before every commit.

## Frozen-file gate (run after each commit of this plan)

```
PLAN=01-07; PD=.planning/workstreams/pandapower-solver/phases/01-pss-e-reference-session-and-network-parity
BASE=$(git log -n1 --diff-filter=A --format=%H -- $PD/$PLAN-PLAN.md) && test -n "$BASE" && S=$(git log --format=%H -F --grep="($PLAN)" $BASE..HEAD) && F=$(for c in $S; do git diff-tree --no-commit-id --name-only -r "$c" -- backend/psse_job backend/psse_run_hourly.py backend/tests/psse_fake_psspy.py backend/tests/psse_contract_test.py backend/tests/psse_entry_test.py backend/config.py supabase/migrations backend/psse_session backend/pandapower_job/raw.py backend/pandapower_job/network.py backend/tests/pandapower_fixture.py || exit 1; done) && test -z "$F"
```

## Interfaces used (plan 01-06)

`raw.ParsedCase(revision, ic, sbase_mva, base_frequency_hz, sections)`, `raw.Record(section, line, values)`, `raw.FIELD_TABLES`, `raw.SUPPORTED_SECTIONS`, `raw.branch_key`; `network.build_network(case)` (bus index = PSS/E number; line and transformer names = keys; load and gen names `"%d-%s"`; ext_grid columns `psse_pg_mw` and the other psse_ columns); fixture `case39_records(offset)`, `raw_text`, `mutate`.

## Interfaces this plan creates (plans 01-09, 01-10 and 01-11 rely on them)

- `parity.PARITY_CATEGORIES` = ("counts", "classification", "names", "in_service", "impedance", "rating", "voltage_limits", "setpoints", "machine_limits", "loads", "shunts"); `parity.PARITY_RELATIVE_TOLERANCE = 1e-9`; `parity.PARITY_ABSOLUTE_FLOOR = 1e-12`; `parity.PARITY_SCOPE_NOTE` (one sentence: transcription fidelity only; NET-03 is the independent check); `parity.Difference(category, element, quantity, expected, got)`; `parity.ParityReport` with `.differences` (sorted tuple), `.compared` (category to number of comparisons made), `.passed` (True only when there is no difference and every category with elements on either side made at least one comparison), `.category_counts()` and `.render_counts() -> str`.
- `parity.parity_report(case, net) -> ParityReport`; `parity.D06_RELATIVE_THRESHOLD = 1e-6`; `parity.EvidenceReport(element_counts, classification_differences, unmatched_buses, differing_beyond, threshold)` and `parity.case39_evidence(case, reference_net=None) -> EvidenceReport` (reference_net defaults to `pandapower.networks.case39()`; buses matched by number, the case39 number being its MATPOWER number), with `.render_counts()`.
- `convert.CONVERTED_MARKER` (the key name pandapower_job_network, assembled from pieces in source), `convert.CONVERTED_SCHEMA = 1`, `convert.SECRET_LIMIT_BYTES = 49152`, `convert.MAX_CONVERTED_BYTES = 1048576`, `convert.ConvertRefused(ValueError)` with `.reason`, `convert.case_to_json(case) -> bytes`, `convert.case_from_json(data) -> raw.ParsedCase`, `convert.size_report(data) -> dict` with `bytes`, `gzip_bytes`, `fits_secret_limit`.
</context>

<tasks>

<task type="tracer" tdd="true">
  <name>Task 1: Tracer - an independent read-back of the built synthetic network compared with the export shows zero differences and renders counts only</name>
  <files>backend/pandapower_job/parity.py, backend/tests/pandapower_parity_test.py</files>
  <read_first>
    - backend/pandapower_job/raw.py, backend/pandapower_job/network.py, backend/tests/pandapower_fixture.py (plan 01-06; the builder formulas parity must invert independently)
    - 01-RESEARCH.md "Pattern 6" and "Pitfall 5"
    - The installed pandapower's create_line_from_parameters and create_transformer_from_parameters docstrings (units of r_ohm_per_km, c_nf_per_km, vk_percent, vkr_percent, max_i_ka)
  </read_first>
  <behavior>
    - `parity_report(case, build_network(case))` for the synthetic case39 RAW with offset 90000 has no differences, `passed` True, and a non-zero `compared` count for every category that has elements
    - `render_counts()` starts with the scope note, then one line per category with its comparison and difference counts, then `parity: pass`; it holds no 9xxxx number and no element key
  </behavior>
  <action>
Write `backend/tests/pandapower_parity_test.py` (house docstring: NET-02 on synthetic data; parity proves transcription only; module-level importorskip of pandapower) with `test_tracer_parity_is_zero_on_a_clean_synthetic_build` and `test_render_counts_holds_no_key_or_value`; watch them fail. Create `backend/pandapower_job/parity.py` (docstring stating the scope note's claim and why it is not circular only in part: the read-back is written separately from the builder, but a shared misunderstanding of a PSS/E convention passes both; Pattern 6): match elements by key across the export and the net (buses by number and `net.bus.index`; lines and transformers by key against `net.line.name` and `net.trafo.name` together; loads and machines by `"%d-%s"`; the swing machine against the ext_grid row), then for each matched pair convert the pandapower values back to the export's units with formulas written in this module (ohms per km times length back to per unit on the system base at the from bus's kV, nF per km back to B at the case frequency, `max_i_ka` back to MVA, transformer vk and vkr back to R and X on the system base and the rated voltages back to WINDV1, shunt q back to BL with its sign, voltage limits, VS, PG, Q and P limits, load P and Q, in-service flags) and record a Difference whenever `abs(got - expected) > max(PARITY_RELATIVE_TOLERANCE * abs(expected), PARITY_ABSOLUTE_FLOOR)`. Do not import any helper from `network.py`. Implement until green; stage the two files by name; staged leak scan; commit `feat(01-07): tracer - parity read-back shows zero differences on a clean build`.
  </action>
  <verify>
    <automated>PYTHONDONTWRITEBYTECODE=1 .venv/bin/python -m pytest -q -p no:cacheprovider -rs backend/tests/pandapower_parity_test.py</automated>
    <fails_when>non-zero exit, any "skipped" count, or "2 passed" absent from the summary line</fails_when>
  </verify>
  <acceptance_criteria>
    - The parity test file exits 0 with both tests passed and nothing skipped
    - `grep -n "from pandapower_job.network import\|from pandapower_job import network\|import pandapower_job.network" backend/pandapower_job/parity.py` prints nothing (the read-back is independent of the builder)
    - The frozen-file gate in the context (PLAN=01-07) exits 0
  </acceptance_criteria>
  <done>The built network reads back to the export with zero differences, and the counts rendering is safe to paste publicly.</done>
</task>

<task type="auto" tdd="true">
  <name>Task 2: One mutation per category proves the report can fail, with the adjacency, empty, ordering and read-only edges</name>
  <files>backend/pandapower_job/parity.py, backend/tests/pandapower_parity_test.py</files>
  <read_first>
    - backend/pandapower_job/parity.py and backend/tests/pandapower_parity_test.py (from Task 1)
    - 01-RESEARCH.md "Pattern 6" (mutation tests)
  </read_first>
  <behavior>
    - mutations of the built net, each giving exactly this difference set: one line's `x_ohm_per_km` times 1.01 gives {("impedance", key, "X")}; one line's `max_i_ka` times 1.01 gives {("rating", key, "RATEA")}; one gen's `vm_pu` plus 0.01 gives {("setpoints", gen name, "VS")}; one bus's `max_vm_pu` plus 0.01 gives {("voltage_limits", bus number, "NVHI")}; one gen's `max_q_mvar` plus 1 gives {("machine_limits", gen name, "QT")}; one load's `q_mvar` plus 1 gives {("loads", load name, "QL")}; one shunt's `q_mvar` plus 1 gives {("shunts", shunt name, "BL")} (on a case with one added fixed shunt); one line's in_service flipped gives {("in_service", key, "ST")}; one line dropped gives {("counts", "branches", "count"), ("names", key, "missing")}; one line removed and re-created as a transformer with the same name gives {("classification", key, "kind")}; `passed` is False each time
    - adjacency: a line X changed by exactly `PARITY_RELATIVE_TOLERANCE` relative is not listed; changed by twice that it is listed
    - empty: an export and net with an empty fixed-shunt section compare with zero shunt comparisons and no difference; an export load missing from the net is listed under names and its family count under counts; a category with elements on one side and no comparison makes `passed` False
    - ordering: differences come sorted by PARITY_CATEGORIES order, then element key as text, then quantity; a net whose line, trafo, load and gen rows are shuffled (`sample(frac=1, random_state=7)`) gives an equal report
    - read-only: every DataFrame table of the net `equals` its deep copy taken before the call; two calls give equal reports
  </behavior>
  <action>
Extend the test file with `test_each_single_mutation_is_named_exactly` (parametrised over the ten mutations), `test_tolerance_boundary`, `test_empty_sections_and_one_sided_elements`, `test_differences_are_sorted_and_row_order_free` and `test_report_reads_the_net_only`; watch them fail; fix `parity.py` until green (counts compare family totals: buses, branches (lines plus transformers), loads, machines, shunts, so a reclassification is reported once under classification). Stage the two files by name; staged leak scan; commit `test(01-07): one mutation per category and the parity edges`.
  </action>
  <verify>
    <automated>PYTHONDONTWRITEBYTECODE=1 .venv/bin/python -m pytest -q -p no:cacheprovider -rs backend/tests/pandapower_parity_test.py</automated>
    <fails_when>non-zero exit, or any "failed", "error" or "skipped" count in the summary line</fails_when>
  </verify>
  <acceptance_criteria>
    - The parity test file exits 0 with nothing skipped and the five tests named in the action (ten parametrised mutation cases) in the passed set
    - The frozen-file gate in the context (PLAN=01-07) exits 0
  </acceptance_criteria>
  <done>Every parity category is proven able to fail on exactly the element that changed, and the report is order-free and read-only.</done>
</task>

<task type="auto" tdd="true">
  <name>Task 3: The converted network copy and the D-06 evidence against case39</name>
  <files>backend/pandapower_job/convert.py, backend/pandapower_job/parity.py, backend/tests/pandapower_parity_test.py</files>
  <read_first>
    - backend/pandapower_job/parity.py and backend/tests/pandapower_parity_test.py (from Task 2)
    - backend/private_leak_scan.py (SHAPE_PATTERNS, the pandapower_marker pattern)
    - .planning/workstreams/pandapower-solver/phases/01-pss-e-reference-session-and-network-parity/01-CONTEXT.md decision D-06 and 01-RESEARCH.md assumption A12
  </read_first>
  <behavior>
    - convert: `case_from_json(case_to_json(case))` equals the case in every section's values (line numbers are not kept and read back as None); `build_network` of the converted copy gives tables equal to the build from the RAW; two dumps of equal cases are byte-identical regardless of dict insertion order; the bytes are ASCII, hold no NaN, and match `private_leak_scan.SHAPE_PATTERNS["pandapower_marker"]`
    - refusals: a wrong or missing marker, schema 2, an unknown section name, a field name not in FIELD_TABLES, a NaN or a string in a numeric field, and bytes over MAX_CONVERTED_BYTES each raise ConvertRefused with a reason and no value in the message
    - size: `size_report` of the synthetic case says `fits_secret_limit` True with `bytes` below 49152, and a padded copy above the limit says False
    - evidence: `case39_evidence` of the synthetic case with offset 0 has 0 unmatched buses, 0 classification differences and 0 elements differing beyond 1e-6; with offset 90000 it reports 39 unmatched buses; with one line's X changed by 1 percent at offset 0 it reports 1 element differing in impedance; `render_counts()` holds counts only and a line saying the report is evidence for the owner's decision and decides nothing
  </behavior>
  <action>
Extend the test file with `test_converted_round_trip_and_equal_build`, `test_converted_bytes_are_canonical_and_flagged_by_the_leak_guard`, `test_converted_copy_refuses_bad_input`, `test_size_report_and_the_secret_limit` and `test_case39_evidence_counts`; watch them fail. Create `backend/pandapower_job/convert.py` (docstring: the project's own network JSON for D-06, either published as a sha256-pinned copy or stored as a GitHub secret depending on the owner's decision; the marker key makes the leak guard flag any stray copy; functions return bytes and never write files) with every name in the interfaces list. Add `case39_evidence` and `EvidenceReport` to `parity.py`, matching buses by number with case39's MATPOWER numbering, branches by their unordered bus pair and circuit position, and counting kinds separately so the known 35-line and 11-transformer split shows up as classification differences when the export disagrees. Implement until green; stage the three files by name; staged leak scan; commit `feat(01-07): converted network copy and the D-06 evidence counts`.
  </action>
  <verify>
    <automated>PYTHONDONTWRITEBYTECODE=1 .venv/bin/python -m pytest -q -p no:cacheprovider -rs backend/tests/pandapower_parity_test.py backend/tests/pandapower_network_test.py backend/tests/private_data_guard_test.py -k "not owner_local"</automated>
    <fails_when>non-zero exit, or any "failed", "error" or "skipped" count in the summary line</fails_when>
  </verify>
  <acceptance_criteria>
    - The three test files exit 0 with nothing skipped and the five tests named in this task's action in the passed set
    - `.venv/bin/python -I -B -c "import sys; sys.path.insert(0, 'backend'); from pandapower_job import convert; assert convert.SECRET_LIMIT_BYTES == 49152 and convert.CONVERTED_SCHEMA == 1; print('ok')"` prints ok
    - The frozen-file gate in the context (PLAN=01-07) exits 0
  </acceptance_criteria>
  <done>The parsed network has a canonical, fail-closed JSON form whose size is known against the secret limit, and the owner has counts-only evidence of how it differs from the public case.</done>
</task>

</tasks>

<threat_model>
## Trust Boundaries

| Boundary | Description |
|----------|-------------|
| parity output to public SUMMARY | the pasted rendering must hold counts only |
| converted network bytes to disk | the converted copy is private until the owner decides D-06 |

## STRIDE Threat Register

| Threat ID | Category | Component | Severity | Disposition | Mitigation Plan |
|-----------|----------|-----------|----------|-------------|-----------------|
| T-01-23 | Repudiation | `parity_report` (circular check) | medium | mitigate | independent read-back with no import of the builder's helpers, scope note on every rendering, one mutation test per category; NET-03 (plan 01-08) is the independent physics check |
| T-01-24 | Information disclosure | `render_counts` | medium | mitigate | counts and pass or fail only; `test_render_counts_holds_no_key_or_value` |
| T-01-25 | Information disclosure | converted network bytes | high | mitigate | functions return bytes only (no file writing here); the marker key makes the leak guard's shape layer flag any copy (`test_converted_bytes_are_canonical_and_flagged_by_the_leak_guard`); publication only after plan 01-11's blocking-human decision |
| T-01-26 | Tampering | `case_from_json` input | low | mitigate | fail closed on marker, schema, unknown names, non-finite or non-numeric values and size; `test_converted_copy_refuses_bad_input` |
| T-01-SC | Tampering | npm/pip/cargo installs | high | mitigate | this plan installs nothing |
</threat_model>

<verification>
- `PYTHONDONTWRITEBYTECODE=1 .venv/bin/python -m pytest -q -p no:cacheprovider -rs backend/tests/pandapower_parity_test.py` exits 0 with no skip
- `.venv/bin/python -I -B backend/private_leak_scan.py` exits 0
</verification>

<success_criteria>
Success criterion 4 is met on synthetic data: the parity report compares the built network with the export element by element, lists every difference, shows none on a clean build, and is proven able to fail in every category. The D-06 evidence and the converted copy exist for the owner's decision.
</success_criteria>

## Artifacts this phase produces (this plan's share)

| Kind | Name |
|------|------|
| files | `backend/pandapower_job/parity.py`, `backend/pandapower_job/convert.py`, `backend/tests/pandapower_parity_test.py` |
| constants | `parity.PARITY_CATEGORIES`, `PARITY_RELATIVE_TOLERANCE`, `PARITY_ABSOLUTE_FLOOR`, `PARITY_SCOPE_NOTE`, `D06_RELATIVE_THRESHOLD`; `convert.CONVERTED_MARKER`, `CONVERTED_SCHEMA`, `SECRET_LIMIT_BYTES`, `MAX_CONVERTED_BYTES` |
| classes and tuples | `parity.Difference`, `parity.ParityReport`, `parity.EvidenceReport`; `convert.ConvertRefused` |
| functions | `parity.parity_report`, `parity.case39_evidence`, `ParityReport.category_counts`, `ParityReport.render_counts`, `EvidenceReport.render_counts`; `convert.case_to_json`, `convert.case_from_json`, `convert.size_report` |

<output>
Create `.planning/workstreams/pandapower-solver/phases/01-pss-e-reference-session-and-network-parity/01-07-SUMMARY.md` when done
</output>
