---
phase: 01-pss-e-reference-session-and-network-parity
plan: 08
type: execute
wave: 4
depends_on: ["01-06"]
files_modified:
  - backend/pandapower_job/scaling.py
  - backend/pandapower_job/solve.py
  - backend/pandapower_job/compare.py
  - backend/tests/pandapower_compare_test.py
autonomous: true
requirements: [NET-03, PSE-02]

estimate:
  tokens: 95000
  raw_tokens: 95000
  tasks: 3
  confidence: low

must_haves:
  truths:
    - "On synthetic data the NET-03 path runs end to end: a city's scaled copy is made with `scaling.scale_city` from the mapping's targets and the measured scaling details, solved with `solve.run_load_flow` under settings copied from the session's settings.json, and compared with a reference by `compare.compare_city`; a self-consistent reference passes and a deliberately wrong one fails (NET-03)"
    - "The comparison rule is stated once (D-13): a bus passes when `abs(got - ref) <= 0.01` pu; a flow passes when `abs(got - ref) <= max(0.02 * abs(ref), 2.0)` MVA; both bounds are inclusive with a slack of `COMPARISON_EPSILON` (1e-12) so a boundary written in decimal is not lost to binary rounding; it is applied to every in-service bus voltage and, per branch, to the signed from-end P, the from-end Q when the reference has it and the larger-end apparent flow, joined by bus number and from-to-ckt key, never by position (NET-03)"
    - "Edge NET-03 adjacency (explicit): a voltage error of exactly 0.01 pu passes and 0.0100001 fails; a flow error of exactly 2 percent on a large flow passes and 2.5 percent with more than 2 MVA fails; a 1.5 MVA error on a 0.5 MVA flow passes under the 2 MVA floor and a 2.5 MVA error fails"
    - "Edge NET-03 empty (explicit): a zero or out-of-service reference flow is judged under the 2 MVA floor, an element out of service in the reference must be out of service in the net, and a city whose reference is missing, whose transformer flows were unavailable from the session, or whose net and reference element sets differ is `complete` False, which is never a pass"
    - "Edge NET-03 ordering (explicit): a reference whose bus and flow lists are shuffled gives an identical verdict"
    - "An out-of-tolerance value passes only when the private explained-differences registry lists that exact element and quantity with a non-empty cause and a measured size at least as large as the deviation; an entry never widens the tolerance for any other element; the comparator reads the net only, and a test shows every table unchanged afterwards (D-12: no tuning)"
    - "Solve settings are copied, not chosen (D-14): `enforce_q_lims` from the var-limit classification of the session's fingerprints, `tolerance_mva` and `max_iteration` from the values read; a value that could not be read uses pandapower's default and is recorded in the verdict as a deviation from D-14 with its source; an inconclusive var-limit classification runs both settings and requires both to pass"
    - "A load flow counts as converged only when runpp raises nothing, `net.converged` is True, no in-service bus has a NaN voltage and none is below the mapping's collapse limit"
    - "The scaling-detail analyser classifies the session's experiments as yes, no or inconclusive for swing machine in the generation total, clamping at machine limits and Q scaled with P, and the injected-snapshot run (PSS/E's own post-scaling machine and load values) localises a wrong scaling rule: with a deliberately wrong swing flag the algorithm run fails while the injected run passes (PSE-02, NET-03)"
    - "Edge PSE-02 boundary (explicit): each classification threshold is tested exactly at, one step inside and one step outside its value (`MW_TOLERANCE`, `RATIO_TOLERANCE`, `MIN_RELATIVE_CHANGE`, `FINGERPRINT_TOLERANCE_PU`)"
    - "Edge PSE-02 precision (explicit, Mac half): `MW_TOLERANCE` is not smaller than the resolution PSS/E prints P with in a RAW file, so values that differ only by print rounding classify as equal, and no classification depends on float equality"
  artifacts:
    - path: "backend/pandapower_job/scaling.py"
      provides: "DETAIL_VALUES, tolerances, ScalingDetails, ScalingRefused, ScalingUndetermined, analyse_scaling_details, scale_city, inject_snapshot"
      contains: "def scale_city"
    - path: "backend/pandapower_job/solve.py"
      provides: "SolveSettings, SolveOutcome, classify_var_limits, settings_from_session, run_load_flow"
      contains: "def run_load_flow"
    - path: "backend/pandapower_job/compare.py"
      provides: "D-13 constants, within_voltage, within_flow, registry, CityVerdict, compare_city, Net03Verdict, net03_verdict"
      contains: "def compare_city"
    - path: "backend/tests/pandapower_compare_test.py"
      provides: "NET-03 and PSE-02 analyser proofs on synthetic data"
      contains: "def test_tracer_scaled_city_solve_and_compare_on_synthetic_data"
  key_links:
    - from: "backend/pandapower_job/scaling.py"
      to: "backend/psse_job/study.py"
      via: "SCALE_FACTOR_BOUNDS and SCALE_TOLERANCE are imported, not copied, so both solvers refuse the same targets"
      pattern: "SCALE_FACTOR_BOUNDS"
    - from: "backend/pandapower_job/compare.py"
      to: "backend/pandapower_job/raw.py"
      via: "branch keys use raw.branch_key so names join with the session's reference keys"
      pattern: "branch_key"
    - from: "backend/pandapower_job/solve.py"
      to: "backend/psse_session/settings_probe.py"
      via: "settings_from_session reads the SETTING_KEYS entries and fingerprint members written by the session"
      pattern: "var_limits"
  prohibitions:
    - statement: "MUST NOT tune network parameters, widen a tolerance, or accept an explained difference without a written cause to make pandapower agree with PSS/E"
      status: "resolved"
      verification: "test"
    - statement: "MUST NOT report NET-03 as passed when any city's comparison is incomplete (missing reference, missing transformer flows, unmatched elements, undetermined scaling)"
      status: "resolved"
      verification: "test"
---

<objective>
Build the minimal scaling, solve and comparison that NET-03 needs (CONTEXT discretion: they live in `backend/pandapower_job/` from the start so Phase 2 extends them into the engine's `scale_case` and stored solve settings), plus the offline analyser that turns the session's scaling experiments into the three PSE-02 details.

Purpose: success criterion 5 needs each city's scaled base case compared with PSS/E's within 0.01 pu and 2 percent with a 2 MVA floor (D-13), with settings copied from PSS/E (D-14) and nothing tuned (D-12). The injected-snapshot run separates a wrong scaling rule from a wrong network.
Output: `backend/pandapower_job/scaling.py`, `solve.py`, `compare.py`, `backend/tests/pandapower_compare_test.py`.
</objective>

<execution_context>
@~/.claude/gsd-core/workflows/execute-plan.md
@~/.claude/gsd-core/templates/summary.md
</execution_context>

<context>
@.planning/workstreams/pandapower-solver/phases/01-pss-e-reference-session-and-network-parity/01-CONTEXT.md
@.planning/workstreams/pandapower-solver/phases/01-pss-e-reference-session-and-network-parity/01-06-PLAN.md
@.planning/workstreams/pandapower-solver/phases/01-pss-e-reference-session-and-network-parity/01-04-PLAN.md

`01-RESEARCH.md` (phase folder): read "Pattern 7: Minimal scaling and solve, shaped for Phase 2", "Pattern 2" (both tables, including the settings-to-pandapower table and the note on pandapower's `enforce_q_lims` loop), the "Comparator (D-13)" example and assumptions A8, A9 and A14. The constraints C-1 to C-7 in 01-01-PLAN.md apply. Plan 01-07 runs in the same wave and owns `parity.py`, `convert.py` and `pandapower_parity_test.py`; this plan touches none of them nor plan 01-06's files. Synthetic references are made with `pandapower_fixture.reference_from_solved` (circular by design: they prove plumbing, tolerance logic and failure detection; physics is validated only by plan 01-10's real data). Run `.venv/bin/python backend/private_leak_scan.py --staged` before every commit.

## Frozen-file gate (run after each commit of this plan)

```
PLAN=01-08; PD=.planning/workstreams/pandapower-solver/phases/01-pss-e-reference-session-and-network-parity
BASE=$(git log -n1 --diff-filter=A --format=%H -- $PD/$PLAN-PLAN.md) && test -n "$BASE" && S=$(git log --format=%H -F --grep="($PLAN)" $BASE..HEAD) && F=$(for c in $S; do git diff-tree --no-commit-id --name-only -r "$c" -- backend/psse_job backend/psse_run_hourly.py backend/tests/psse_fake_psspy.py backend/tests/psse_contract_test.py backend/tests/psse_entry_test.py backend/config.py supabase/migrations backend/psse_session backend/pandapower_job/raw.py backend/pandapower_job/network.py backend/tests/pandapower_fixture.py || exit 1; done) && test -z "$F"
```

## Interfaces used

- Plan 01-06: `raw.parse_raw`, `raw.ParsedCase`, `raw.branch_key`; `network.build_network` (gen and load names `"%d-%s"`, ext_grid `psse_pg_mw` and the other psse_ columns); fixture `case39_records`, `raw_text`, `mutate`, `reference_from_solved(net, city)`.
- Plan 01-03 member shapes (the session's reference): `base.json` with `solve`, `buses` (number, type_code, base_kv, pu), `line_flows` (key, in_service, p_mw, max_mva, ...), `branch_flows` (status, rows of key, is_transformer, in_service, p_mw, q_mvar, max_mva), `machine_outputs`.
- Plan 01-04 member shapes: `settings/settings.json` (`settings` keyed by var_limits, mismatch_tolerance_mva, iteration_limit, ...; each with status, value, source, reason, members; `fingerprints` list with city, point, variant, member) and the fingerprint JSON members (solve and buses); `scaling/experiments.json` (name, status, totals_before, totals_after, targets, sink_buses, increment_mw, before, after) with `scaling_probe.EXPERIMENTS` names `swing_in_total`, `clamp_at_limits_x1_5`, `clamp_at_limits_x3`, `q_with_p`.
- Frozen job: `psse_job.study.SCALE_FACTOR_BOUNDS` (0.05, 20.0) and `SCALE_TOLERANCE` (1e-3); `psse_job.mapping.Scaling(load_mw, gen_mw, basis)`; `psse_job.settings` defaults (`collapse_voltage_pu` 0.5).

## Interfaces this plan creates (plan 01-09's CLI and Phase 2 rely on them)

- `scaling.DETAIL_VALUES = ("yes", "no", "inconclusive")`; `scaling.MW_TOLERANCE = 0.01`; `scaling.RATIO_TOLERANCE = 1e-4`; `scaling.MIN_RELATIVE_CHANGE = 1e-3`; `scaling.ScalingDetails(swing_in_total, clamped_at_limits, q_scales_with_p, evidence)`; `scaling.ScalingRefused(ValueError)` and `scaling.ScalingUndetermined(ValueError)` (each with `.reason`); `scaling.analyse_scaling_details(experiments, snapshots) -> ScalingDetails` (snapshots maps member name to ParsedCase); `scaling.scale_city(net, scaling, details) -> net` (a deep copy); `scaling.inject_snapshot(net, presolve_case) -> net` (a deep copy).
- `solve.FINGERPRINT_TOLERANCE_PU = 1e-6`; `solve.SolveSettings(enforce_q_lims, tolerance_mva, max_iteration, collapse_voltage_pu, sources, deviations)` where `enforce_q_lims` is True, False or None (None means run both); `solve.SolveOutcome(converged, reason, iterations)`; `solve.classify_var_limits(fingerprints) -> "on" | "off" | "inconclusive"` (raises ValueError naming "conflict" when decisive points disagree); `solve.settings_from_session(settings_json, fingerprint_payloads, collapse_voltage_pu) -> SolveSettings`; `solve.run_load_flow(net, settings, enforce_q_lims) -> SolveOutcome` (solves the net it is given, which callers pass as a copy).
- `compare.VOLTAGE_TOLERANCE_PU = 0.01`; `compare.FLOW_RELATIVE_TOLERANCE = 0.02`; `compare.FLOW_FLOOR_MVA = 2.0`; `compare.COMPARISON_EPSILON = 1e-12`; `compare.within_voltage(ref_pu, got_pu)`; `compare.within_flow(ref_mva, got_mva)`; `compare.REGISTRY_MARKER` (key name pandapower_job_registry, assembled from pieces); `compare.RegistryRefused(ValueError)`; `compare.load_registry(data) -> dict` keyed by (element, quantity); `compare.CityVerdict(city, run, complete, passed, buses_compared, buses_failed, flows_compared, flows_failed, transformer_flows, worst_voltage_pu, worst_flow_excess_mva, explained, unexplained, missing, deviations)` with `render_counts()`; `compare.compare_city(city, run, net_solved, reference, registry=None, deviations=()) -> CityVerdict`; `compare.Net03Verdict(passed, cities, cities_passed, cities_complete, verdicts)` and `compare.net03_verdict(verdicts) -> Net03Verdict` (passes only when every city of `psse_job.constants.CITIES` has a complete, passing verdict for the algorithm run; the injected run is a diagnostic).
</context>

<tasks>

<task type="tracer" tdd="true">
  <name>Task 1: Tracer - one synthetic city scaled from its targets, solved with copied settings and compared under D-13</name>
  <files>backend/pandapower_job/scaling.py, backend/pandapower_job/solve.py, backend/pandapower_job/compare.py, backend/tests/pandapower_compare_test.py</files>
  <read_first>
    - backend/pandapower_job/raw.py, backend/pandapower_job/network.py, backend/tests/pandapower_fixture.py (plan 01-06)
    - backend/psse_job/study.py lines 68-78 and 395-426 (SCALE_TOLERANCE, SCALE_FACTOR_BOUNDS, scale_city_case's guards to port)
    - backend/psse_job/mapping.py (Scaling namedtuple) and backend/psse_job/settings.py lines 84-118 (study defaults)
    - The installed pandapower's `run.py` runpp signature and docstring for enforce_q_lims, tolerance_mva, max_iteration, init
    - 01-RESEARCH.md "Pattern 7" and the Comparator example
  </read_first>
  <behavior>
    - from the synthetic case39 records (offset 90000): a "PSS/E-side" scaled copy is produced by the test itself (every load P and Q times 1.1, every non-swing machine P times the factor that reaches a chosen generation target with the swing machine excluded), solved with pandapower, and turned into a reference with `reference_from_solved`; then `scale_city(build_network(case), Scaling(target_load, target_gen, "average"), ScalingDetails("no", "inconclusive", "inconclusive", {}))` solved with `run_load_flow` under `SolveSettings(False, 1e-8, 30, 0.5, {}, ())` and compared with `compare_city("AUSTIN", "algorithm", net, reference)` passes, complete, with every bus and flow compared
    - the same comparison against a reference whose one bus voltage is raised by 0.011 pu fails with that bus in `unexplained` and `passed` False
    - `CityVerdict.render_counts()` holds counts and pass or fail only, no bus number or value
  </behavior>
  <action>
Write `backend/tests/pandapower_compare_test.py` (house docstring: NET-03 and the PSE-02 analyser on synthetic, circular references; they prove plumbing, tolerances and failure detection, not agreement with PSS/E; module-level importorskip of pandapower) with `test_tracer_scaled_city_solve_and_compare_on_synthetic_data` and `test_verdict_rendering_is_counts_only`; watch them fail.

Create `scaling.py` (docstring: Pattern 7, the scal_2 rules it reproduces and which detail decides what; Phase 2 promotes it to the engine's scale_case), `solve.py` (docstring: D-14, the convergence rule, the settings table of Pattern 2) and `compare.py` (docstring: D-12 and D-13 in words, the explained-differences registry, why the comparator never touches the net) with the tracer path of the interfaces list: `scale_city` (load factor on in-service loads' P and Q; generation factor on in-service gens' P with the ext_grid's `psse_pg_mw` in or out of the total by `swing_in_total`; clamping to `[min_p_mw, max_p_mw]` when `clamped_at_limits` is yes; the factor bounds and read-back tolerance imported from `psse_job.study`; ScalingRefused for a target outside the bounds or a read-back that misses; ScalingUndetermined when `swing_in_total` is inconclusive, or when `clamped_at_limits` is inconclusive and at least one machine would pass a limit), `run_load_flow` (pandapower `runpp` with `algorithm="nr"`, `calculate_voltage_angles=True` and the copied settings; the convergence rule of the truths; LoadflowNotConverged and any exception become `SolveOutcome(False, class name, None)`), and `compare_city` with `within_voltage` and `within_flow` exactly as D-13 states. Implement until green; stage the four files by name; staged leak scan; commit `feat(01-08): tracer - scale, solve and compare one synthetic city under D-13`.
  </action>
  <verify>
    <automated>PYTHONDONTWRITEBYTECODE=1 .venv/bin/python -m pytest -q -p no:cacheprovider -rs backend/tests/pandapower_compare_test.py</automated>
    <fails_when>non-zero exit, any "skipped" count, or "2 passed" absent from the summary line</fails_when>
  </verify>
  <acceptance_criteria>
    - The compare test file exits 0 with both tests passed and nothing skipped
    - `.venv/bin/python -I -B -c "import sys; sys.path.insert(0, 'backend'); from pandapower_job import compare as c; assert (c.VOLTAGE_TOLERANCE_PU, c.FLOW_RELATIVE_TOLERANCE, c.FLOW_FLOOR_MVA) == (0.01, 0.02, 2.0); print('ok')"` prints ok
    - The frozen-file gate in the context (PLAN=01-08) exits 0
  </acceptance_criteria>
  <done>A synthetic city goes from its targets through scaling, a copied-settings solve and the D-13 comparison, passing when it should and failing on a planted 0.011 pu error.</done>
</task>

<task type="auto" tdd="true">
  <name>Task 2: Comparator edges, the explained-differences registry, read-only proof, the NET-03 verdict and settings copied from the session</name>
  <files>backend/pandapower_job/compare.py, backend/pandapower_job/solve.py, backend/tests/pandapower_compare_test.py</files>
  <read_first>
    - backend/pandapower_job/compare.py, backend/pandapower_job/solve.py and backend/tests/pandapower_compare_test.py (from Task 1)
    - .planning/workstreams/pandapower-solver/phases/01-pss-e-reference-session-and-network-parity/01-04-PLAN.md interfaces (settings.json and fingerprint shapes)
    - .planning/workstreams/pandapower-solver/phases/01-pss-e-reference-session-and-network-parity/01-CONTEXT.md decisions D-12 to D-14
  </read_first>
  <behavior>
    - adjacency: `within_voltage(1.0, 1.01)` and `within_voltage(1.0, 0.99)` are True and `within_voltage(1.0, 1.0100001)` is False; `within_flow(500.0, 510.0)` True, `within_flow(500.0, 512.5)` False; `within_flow(0.5, 2.0)` True (1.5 MVA under the floor), `within_flow(0.5, 3.0)` False
    - empty: a zero reference flow on an in-service line is judged under the floor; a line out of service in the reference but in service in the net is one unexplained difference with quantity in_service; a reference with branch_flows status unavailable gives `transformer_flows` "unavailable" and `complete` False; a reference missing one bus gives that bus in `missing` and `complete` False; a missing city in `net03_verdict` makes it fail
    - ordering: shuffling the reference's bus, line_flows and branch_flows lists gives an equal CityVerdict
    - registry: an out-of-tolerance flow on one line is explained when the registry lists that key and quantity with a non-empty cause and a measured size at least the deviation; the same entry does not explain the same quantity on another line, nor a deviation larger than its measured size; an entry with an empty cause, a missing marker or a NaN measured size raises RegistryRefused
    - read-only: every table of the solved net `equals` its deep copy after `compare_city`
    - verdict: `net03_verdict` passes only with four complete, passing algorithm-run verdicts; one incomplete city makes it fail with `cities_complete` 3
    - settings: `settings_from_session` with read values copies `tolerance_mva` and `max_iteration` and records their sources; with both unavailable it uses pandapower's defaults and records two deviations naming D-14; `classify_var_limits` returns "on" when the default variant equals the immediate one and differs from the ignore one beyond FINGERPRINT_TOLERANCE_PU, "off" for the reverse, "inconclusive" when all three agree within the tolerance (at exactly the tolerance and one step either side), and raises for decisive points that disagree; with "inconclusive" the caller runs both settings and both verdicts must pass
    - convergence: a net with an isolated in-service bus (NaN voltage after runpp) and a net with a bus below 0.5 pu are both `converged` False with a reason
  </behavior>
  <action>
Extend the test file with `test_d13_boundaries`, `test_zero_and_out_of_service_reference_flows`, `test_incomplete_comparisons_never_pass`, `test_shuffled_reference_gives_an_equal_verdict`, `test_registry_explains_only_exact_listed_entries`, `test_registry_refuses_bad_entries`, `test_compare_reads_the_net_only`, `test_net03_verdict_needs_four_complete_passing_cities`, `test_settings_are_copied_with_recorded_deviations`, `test_var_limit_classification_boundaries`, `test_convergence_rule_nan_and_collapse` and `test_tolerances_are_defined_once` (an AST walk of compare.py: the numbers 0.01, 0.02, 2.0 and 1e-12 occur only as the values of the module-level assignments of the four constants); watch them fail; complete `compare.py` and `solve.py` until green. Keep the four constants the only place the tolerances appear; the registry is passed in as data (it is a private file the owner writes, loaded by plan 01-09). Stage the three files by name; staged leak scan; commit `test(01-08): comparator edges, registry, verdict and copied settings`.
  </action>
  <verify>
    <automated>PYTHONDONTWRITEBYTECODE=1 .venv/bin/python -m pytest -q -p no:cacheprovider -rs backend/tests/pandapower_compare_test.py</automated>
    <fails_when>non-zero exit, or any "failed", "error" or "skipped" count in the summary line</fails_when>
  </verify>
  <acceptance_criteria>
    - The compare test file exits 0 with nothing skipped and the twelve tests named in this task's action in the passed set, including `test_tolerances_are_defined_once`
    - The frozen-file gate in the context (PLAN=01-08) exits 0
  </acceptance_criteria>
  <done>The comparator holds the D-13 rule once, treats every incomplete comparison as a failure, explains only exact written causes, never touches the net, and the solve settings come from the session with every deviation recorded.</done>
</task>

<task type="auto" tdd="true">
  <name>Task 3: The scaling-detail analyser and the injected-snapshot run that localises a wrong scaling rule</name>
  <files>backend/pandapower_job/scaling.py, backend/tests/pandapower_compare_test.py</files>
  <read_first>
    - backend/pandapower_job/scaling.py and backend/tests/pandapower_compare_test.py (from Task 2)
    - .planning/workstreams/pandapower-solver/phases/01-pss-e-reference-session-and-network-parity/01-04-PLAN.md (EXPERIMENTS, CLAMP_FACTORS, experiments.json fields)
    - 01-RESEARCH.md "Pattern 2" second table and assumption A9
  </read_first>
  <behavior>
    - swing_in_total: synthetic before snapshots and totals where `gen_mw` equals the sum of all machines' PG give "yes"; equal to the sum without the swing machine give "no"; equal to both (swing PG zero) or to neither give "inconclusive"; boundary: a gap of exactly MW_TOLERANCE counts as equal and MW_TOLERANCE plus 0.001 does not
    - clamped_at_limits: after snapshots where every machine that the factor would push past PT sits at PT give "yes"; one machine above PT plus MW_TOLERANCE gives "no"; no machine reaching PT gives "inconclusive"; both clamp experiments are combined and a contradiction is "inconclusive" with evidence counts
    - q_scales_with_p: sink loads whose Q ratio equals their P ratio within RATIO_TOLERANCE give "yes", Q unchanged with P changed give "no", a P change below MIN_RELATIVE_CHANGE or a zero Q gives "inconclusive"; each threshold tested at, inside and outside
    - precision: two snapshot values that differ by less than PSS/E's RAW print resolution (four decimals) classify as equal
    - a failed or missing experiment makes its detail "inconclusive" with the reason in evidence, never "yes" or "no"
    - injected run: `inject_snapshot(build_network(case), presolve_case)` copies every in-service machine's PG, the swing machine's psse_pg_mw and every load's P and Q by name, and refuses a snapshot missing an element; with a reference made from a swing-excluded scaling, the algorithm run with the right details passes, the algorithm run with `swing_in_total` "yes" (deliberately wrong) fails, and the injected run passes in both cases
  </behavior>
  <action>
Extend the test file with `test_swing_in_total_classification`, `test_clamping_classification`, `test_q_with_p_classification`, `test_print_rounding_classifies_as_equal`, `test_failed_experiment_is_inconclusive` and `test_injected_run_localises_a_wrong_scaling_flag`, building snapshots with `pandapower_fixture.mutate` and `raw_text` plus `raw.parse_raw`; watch them fail. Complete `analyse_scaling_details` and `inject_snapshot` in `scaling.py` until green, with every threshold a named module constant. Stage the two files by name; staged leak scan; commit `test(01-08): scaling-detail analyser and the injected-snapshot diagnostic`.
  </action>
  <verify>
    <automated>PYTHONDONTWRITEBYTECODE=1 .venv/bin/python -m pytest -q -p no:cacheprovider -rs backend/tests/pandapower_compare_test.py backend/tests/pandapower_network_test.py backend/tests/pandapower_raw_test.py</automated>
    <fails_when>non-zero exit, or any "failed", "error" or "skipped" count in the summary line</fails_when>
  </verify>
  <acceptance_criteria>
    - The three test files exit 0 with nothing skipped and the six tests named in this task's action in the passed set
    - The frozen-file gate in the context (PLAN=01-08) exits 0
  </acceptance_criteria>
  <done>The three scaling details are classified from the session's experiments with tested thresholds, and a wrong scaling rule is told apart from a wrong network by the injected run.</done>
</task>

</tasks>

<threat_model>
## Trust Boundaries

| Boundary | Description |
|----------|-------------|
| PSS/E reference to the comparator | the reference is the yardstick and must not be bent |
| owner's registry to the comparator | the only way a difference may be accepted |

## STRIDE Threat Register

| Threat ID | Category | Component | Severity | Disposition | Mitigation Plan |
|-----------|----------|-----------|----------|-------------|-----------------|
| T-01-27 | Tampering | tuning or widened tolerances to force agreement | high | mitigate | D-13 constants defined once; the comparator receives the net read-only (`test_compare_reads_the_net_only`); registry explains only exact (element, quantity) pairs with a cause and a size (`test_registry_explains_only_exact_listed_entries`) |
| T-01-28 | Repudiation | an incomplete comparison reported as a pass | high | mitigate | `complete` False is never `passed`; NET-03 needs four complete cities (`test_incomplete_comparisons_never_pass`, `test_net03_verdict_needs_four_complete_passing_cities`) |
| T-01-29 | Tampering | silent setting choices | medium | mitigate | settings copied from the session; any default used is a recorded deviation; inconclusive var limits run both settings |
| T-01-30 | Information disclosure | verdict rendering | medium | mitigate | `render_counts` holds counts and pass or fail only (`test_verdict_rendering_is_counts_only`) |
| T-01-SC | Tampering | npm/pip/cargo installs | high | mitigate | this plan installs nothing |
</threat_model>

<verification>
- `PYTHONDONTWRITEBYTECODE=1 .venv/bin/python -m pytest -q -p no:cacheprovider -rs backend/tests/pandapower_compare_test.py` exits 0 with no skip
- `.venv/bin/python -I -B backend/private_leak_scan.py` exits 0
</verification>

<success_criteria>
The machinery for success criterion 5 is proven on synthetic data: each city's scaled copy can be solved with settings copied from PSS/E and compared under 0.01 pu and max(2 percent, 2 MVA), with incomplete comparisons and unexplained differences failing; the three scaling details of PSE-02 are classified offline.
</success_criteria>

## Artifacts this phase produces (this plan's share)

| Kind | Name |
|------|------|
| files | `backend/pandapower_job/scaling.py`, `backend/pandapower_job/solve.py`, `backend/pandapower_job/compare.py`, `backend/tests/pandapower_compare_test.py` |
| constants | `scaling.DETAIL_VALUES`, `MW_TOLERANCE`, `RATIO_TOLERANCE`, `MIN_RELATIVE_CHANGE`; `solve.FINGERPRINT_TOLERANCE_PU`; `compare.VOLTAGE_TOLERANCE_PU`, `FLOW_RELATIVE_TOLERANCE`, `FLOW_FLOOR_MVA`, `COMPARISON_EPSILON`, `REGISTRY_MARKER` |
| classes and tuples | `scaling.ScalingDetails`, `ScalingRefused`, `ScalingUndetermined`; `solve.SolveSettings`, `SolveOutcome`; `compare.RegistryRefused`, `CityVerdict`, `Net03Verdict` |
| functions | `scaling.analyse_scaling_details`, `scale_city`, `inject_snapshot`; `solve.classify_var_limits`, `settings_from_session`, `run_load_flow`; `compare.within_voltage`, `within_flow`, `load_registry`, `compare_city`, `net03_verdict`, `CityVerdict.render_counts` |

<output>
Create `.planning/workstreams/pandapower-solver/phases/01-pss-e-reference-session-and-network-parity/01-08-SUMMARY.md` when done
</output>
