---
phase: 02-study-on-power-systems-case
plan: 03
type: execute
wave: 2
depends_on: ["02-01", "02-02"]
files_modified:
  - backend/psse_job/study.py
  - backend/tests/psse_contract_test.py
  - backend/tests/psse_study_test.py
autonomous: true
requirements: [IN-02, IN-03, STU-01]

estimate:
  tokens: 65000
  raw_tokens: 65000
  tasks: 3
  confidence: low

must_haves:
  truths:
    - "Every mapped branch is checked against the loaded case before anything is written to it: a branch that is missing, out of service, a transformer, has endpoints of different base kV, or a city whose branches differ in base kV, a missing or isolated sink bus, or an extra outage that is not a line in the case, raises StudyFailed('mapping', ...) naming every problem, and the fake saw no rating write, no load flow and no save (IN-02, ROADMAP Phase 2 criterion 1)"
    - "Each city's selected rating reaches PSS/E as per-circuit MVA = sqrt(3) x the branch's base kV from the case x amps per conductor x subconductors / 1000, with no power factor, written to every listed rate set of every mapped circuit and read back to 1e-6 relative; a rating that does not read back raises StudyFailed('apply_ratings', ...) (IN-03, D-06, ROADMAP Phase 2 criterion 2)"
    - "The study applies exactly selection.choices[city]: static amps when the row is provisional, stale, missing or the read failed, the row's amps for a fresh non-provisional row, and nothing else (IN-01 carried, TST-01 static fallback)"
    - "A base load flow that does not converge (fnsl not 0, or solved() not 0), whose mismatch exceeds the configured limit, or that converged to a collapsed voltage, raises StudyFailed('load_flow', ...) with the code's meaning, so it can only ever become a failed run (STU-01, ROADMAP Phase 2 criterion 2)"
    - "The solved base case is saved only to a fresh per-run temporary directory, never to Power Systems' case file, and that directory is removed afterwards on every path"
  artifacts:
    - path: "backend/psse_job/study.py"
      provides: "Budget, ResolvedBranch, CityBase, StudyArea, BaseCase, check_mapping, study_area, apply_ratings, solve_base, prepare_base, cleanup_base"
      contains: "def prepare_base"
    - path: "backend/tests/psse_contract_test.py"
      provides: "Phase 1 import allow-list deliberately extended with tempfile"
      contains: "\"tempfile\""
    - path: "backend/tests/psse_study_test.py"
      provides: "Study base proofs against the fake psspy"
      contains: "def test_tracer_base_on_placeholder_case"
  key_links:
    - from: "backend/psse_job/study.py"
      to: "backend/psse_job/units.py"
      via: "applied MVA from units.circuit_mva at the case's base kV"
      pattern: "units\\.circuit_mva\\("
    - from: "backend/psse_job/study.py"
      to: "backend/psse_job/psse_api.py"
      via: "PsseApi built over the injected module, protected_path = the case path"
      pattern: "PsseApi\\("
    - from: "backend/psse_job/study.py"
      to: "backend/psse_job/contract.py"
      via: "every stage failure is contract.StudyFailed with a constants.FAILED_STAGES stage"
      pattern: "StudyFailed\\(\"mapping\""
  prohibitions:
    - statement: "MUST NOT write any rating to the case, run a load flow or save anything before every mapped branch has been checked against the case"
      status: "resolved"
      verification: "test"
    - statement: "MUST NOT write a rating derived from anything but selection.choices[city] and the case's base kV (no rating_mw, no static value for a city that selected a fresh row, no power factor)"
      status: "resolved"
      verification: "test"
    - statement: "MUST NOT let a non-converged, high-mismatch or collapsed base load flow continue to any later stage"
      status: "resolved"
      verification: "test"
---

<objective>
Build the base of the real study (IN-02, IN-03, STU-01): load Power Systems' case through the adapter, index its lines and buses, check the mapping against it before anything is written, write each city's selected rating in MVA at the branch's base kV to the listed rate sets with read-back, solve the base load flow under the strict convergence rule, and save the solved base to a private temporary file that plans 02-04 and 02-05 reload before every outage and every transfer step.

Purpose: ROADMAP Phase 2 criteria 1 and 2 at the study level (plan 02-06 proves the same failures become recorded runs with no results). The `BaseCase` built here is the only input plans 02-04 and 02-05 need.
Output: `backend/psse_job/study.py` (base stages), the deliberate `tempfile` addition to Phase 1's import allow-list, `backend/tests/psse_study_test.py`.
</objective>

<execution_context>
@~/.claude/gsd-core/workflows/execute-plan.md
@~/.claude/gsd-core/templates/summary.md
</execution_context>

<context>
@.planning/workstreams/pss-e-integration/ROADMAP.md
@.planning/workstreams/pss-e-integration/phases/02-study-on-power-systems-case/02-RESEARCH.md
@.planning/workstreams/pss-e-integration/phases/02-study-on-power-systems-case/02-01-SUMMARY.md
@.planning/workstreams/pss-e-integration/phases/02-study-on-power-systems-case/02-02-SUMMARY.md
@backend/psse_job/contract.py
@backend/psse_job/units.py
@backend/psse_job/ratings.py
@backend/tests/psse_contract_test.py

## Hard constraints (Phase 1 decisions and the user's rules; there is no CONTEXT.md)

| ID | Constraint |
|----|------------|
| C-1 | `psspy` is injected (`prepare_base` receives the module object); never imported in `backend/psse_job/`. |
| C-2 | Python 3.7 syntax and the standard-library allow-list; this plan adds exactly one name, `tempfile`, as an explicit step with the reason in the commit message (no `shutil`: cleanup uses os). |
| C-3 | Do not edit `backend/config.py`, the DDL region of `psse_results_v1.sql`, `psse_results_v1.md`, `supabase/migrations/`, production-pipeline plans, or Phase 1 modules other than the one allow-list line. |
| C-4 | D-06: per-circuit MVA = amps per conductor x subconductors x sqrt(3) x kV / 1000, no power factor; `rating_amps` is per conductor; never read `rating_mw`. |
| C-5 | Failures raise `StudyFailed(stage, message)` with a stage from `constants.FAILED_STAGES`; nothing is truncated or invented; a non-converged base load flow can only become a failed run. |

## Design decisions adopted from research (planner-locked)

| ID | Decision used here |
|----|--------------------|
| D-08 | Mapping check before any write; all problems in one message; accept the reversed orientation by normalising to the case's; transformers and mixed base kV are mapping failures. |
| D-09 | kV is the from-bus base kV read from the case; one base kV per city; the DLR MVA goes to every listed rate set; read back to 1e-6 relative; record the case's previous rating (`rate_before_mva`) for Power Systems to see (open question 5, not resolved here). |
| D-10 | fnsl 0 and solved() 0; mismatch above `max_mismatch_mva` and a collapsed voltage (below `collapse_voltage_pu`) are base load-flow failures; fnsl ierr 2 tells the reader the case has converted generators. |
| D-12 | The study area (monitored set and default outage set) is the neighbourhood of the mapped branches within `contingency_hops` lines; computed once here for plans 02-04 and 02-05. |
| D-14 | Save the solved base once to a temp file and reload it before every later evaluation; never save onto the case path. |

<interfaces>
From plan 02-01: `settings.BranchRef` (.key, .normalised()), `settings.Settings` (21 fields), `settings.rate_set_label`, `mapping.Mapping(schema_version, placeholder, note, cities, settings, sha256)`, `mapping.CityMapping(city, branches, sink_buses, transfer_max_mw)`, `mapping.load_mapping`, `mapping.parse_mapping`.
From plan 02-02: `psse_api.PsseApi(psspy_module, protected_path=None)` with load_case, save_case, version, solve, branch_table, bus_table, branch_loading, read_rate, set_rate, set_status, define_subsystem, scale_load; `SolveResult`, `BranchRow`, `BusRow`, `BranchFlow`, `PsseCallError(.function, .ierr, .meaning)`, `CaseProtected`. Fake: `FakePsspy`, `FakeCase`, `SolveOutcome`, `placeholder_case()`, `radial_solver`, `PLACEHOLDER_CITY_BUSES`, `SWING_BUS`.
From Phase 1: `ratings.select_ratings(fetch, now)`, `RatingChoice` (amps_per_conductor, subconductors_per_phase, source, fallback_reason, row_valid_time, row_computed_at), `units.circuit_amps`, `units.circuit_mva`, `run_record.case_label`, `run_record.file_sha256`, `contract.StudyFailed`; test helpers `psse_fakes.latest_rows`, `psse_fakes.fake_fetch`.

New in this plan (plans 02-04, 02-05 and 02-06 rely on these names exactly; they must not edit study.py's base part):
- `Budget(clock=None, max_seconds=1500.0)`: `clock` returns seconds (default time.monotonic), read once at construction; `elapsed()`; `check(stage)` raises StudyFailed(stage, "run-time budget of <max> s exceeded") once elapsed exceeds max_seconds.
- `ResolvedBranch(ref, base_kv)`: ref is a BranchRef in the case's orientation.
- `CityBase(city, branches, line_voltage_kv, sink_buses, transfer_max_mw, applied_amps_circuit, applied_mva, rate_before_mva)`: branches a tuple of ResolvedBranch; transfer_max_mw already resolved (city value or settings.transfer_max_mw); rate_before_mva a tuple, one value per mapped circuit, of the first rate set before writing.
- `StudyArea(branch_keys, buses, by_city)`: frozensets of line keys and monitored bus numbers for the N-1 screen; by_city maps each city to (branch_keys, buses) of its own neighbourhood (sinks always included).
- `BaseCase(api, case_label, case_path, mapping, settings, selection, lines, transformers, buses, cities, area, solve, base_buses, base_flows, saved_path, temp_dir, budget, psse_version, rate_set)`: cities is a dict city -> CityBase in constants.CITIES order; base_buses is bus_table() after the base solve; base_flows is branch_loading(settings.rate_sets[0], settings.thermal_basis) after the base solve; rate_set is settings.rate_set_label(settings).
- `check_mapping(mapping, lines, transformers, buses) -> (resolved, problems)` (pure); `study_area(lines, buses, resolved, settings) -> StudyArea` (pure); `apply_ratings(api, resolved, mapping, selection) -> dict city -> CityBase`; `solve_base(api, settings) -> SolveResult`; `prepare_base(psspy_module, case_path, mapping, selection, budget=None) -> BaseCase`; `cleanup_base(base)`.
</interfaces>
</context>

<tasks>

<task type="tracer" tdd="true">
  <name>Task 1: Tracer - the placeholder case loaded, mapping checked, four DLR ratings written in MVA and read back, base solved and saved to a private temp file</name>
  <files>backend/psse_job/study.py, backend/tests/psse_contract_test.py, backend/tests/psse_study_test.py</files>
  <read_first>
    - backend/psse_job/psse_api.py, backend/psse_job/mapping.py, backend/psse_job/settings.py (plans 02-01 and 02-02) and their SUMMARY files
    - backend/tests/psse_fake_psspy.py and backend/tests/psse_api_test.py (fake setup to mirror: register the placeholder at a tmp path and write a marker file there)
    - backend/psse_job/ratings.py (RatingChoice fields), backend/psse_job/units.py, backend/psse_job/run_record.py (case_label, file_sha256), backend/psse_job/contract.py (StudyFailed)
    - backend/tests/psse_contract_test.py lines 35-40 (`_STDLIB_ALLOWED`) and test_importing_psse_job_loads_no_heavy_module
    - .planning/workstreams/pss-e-integration/phases/02-study-on-power-systems-case/02-RESEARCH.md: System Architecture Diagram, Patterns 2 to 4, code examples "Mapping check before anything is written" and "Rating write with read-back"
  </read_first>
  <behavior>
    - With today's provisional selection (psse_fakes.latest_rows(NOW, provisional=True) through ratings.select_ratings) and the example mapping loaded with allow_placeholder=True, prepare_base(fake, case_path, mapping, selection) returns a BaseCase
    - base.cities["AUSTIN"].line_voltage_kv == 345.0 and applied_mva equals units.circuit_mva(1825.0, 2, 345.0) (2181.1 to one decimal); the fake's RATEA on 90001-90002 "1" equals that value; rate_before_mva == (1500.0,)
    - base.solve.converged is True; base.rate_set == "RATEA"; base.psse_version == "35.6.0"
    - base.saved_path lies inside base.temp_dir, differs from case_path, and fake.fake_saved_paths == [base.saved_path]
    - after cleanup_base(base) the temp directory no longer exists, and run_record.file_sha256(case_path) is unchanged
  </behavior>
  <action>
Edit `backend/tests/psse_contract_test.py` first, as its own deliberate step: add "tempfile" to `_STDLIB_ALLOWED` (alphabetical place) with a comment line above the frozenset saying "tempfile: pss-e-integration plan 02-03; study.py saves the solved base case to a private per-run temporary directory and never over Power Systems' case file". Change nothing else in that file. The task's commit message body must state that reason in one sentence (a Phase 1 test constant changed on purpose).

Create `backend/psse_job/study.py` (docstring: the real PSS/E study behind Phase 1's study(selection, context) seam, pss-e-integration Phase 2; this plan adds the base stages, plan 02-06 assembles the whole study; psspy arrives as an injected module and is reached only through psse_api.PsseApi; every failure is contract.StudyFailed with a stage from constants.FAILED_STAGES; standard library and psse_job only, Python 3.7 syntax). Implement the interfaces block. prepare_base runs, in this order and nothing before step 4 writes to the case: (1) api = PsseApi(psspy_module, protected_path=case_path), the case label from run_record.case_label and psse_version from api.version(); (2) api.load_case(case_path), where PsseCallError becomes StudyFailed("load_case", "case <label> could not be loaded: <meaning>") (the label only, never the directory); (3) the index: api.branch_table() and api.bus_table() (a PsseCallError here is also stage load_case); (4) check_mapping, whose problems become one StudyFailed("mapping", "; ".join(problems)); (5) study_area; (6) apply_ratings; (7) solve_base, then base_buses = api.bus_table() and base_flows = api.branch_loading(first rate set, thermal basis); (8) temp_dir = tempfile.mkdtemp(prefix="psse_job_"), saved_path = os.path.join(temp_dir, "base.sav"), api.save_case(saved_path), where a PsseCallError removes the directory and becomes StudyFailed("contingency", "the solved base case could not be saved to a temporary file: <meaning>") because the outage screen is the first stage that cannot run without it. In this task check_mapping, study_area and solve_base may cover the happy path only (Tasks 2 and 3 add the rules); apply_ratings is complete: for each city in constants.CITIES take choice = selection.choices[city] and kv = the city's resolved base kV, compute applied_amps_circuit = units.circuit_amps(choice.amps_per_conductor, choice.subconductors_per_phase) and applied_mva = units.circuit_mva(the same amps, the same count, kv), and for each mapped circuit read the first rate set's current value (rate_before), then for each rate set in settings.rate_sets call api.set_rate and api.read_rate and raise StudyFailed("apply_ratings", "<city> <branch key> <rate set> read back <value>, wrote <mva>") when abs(read - mva) > 1e-6 x mva; a PsseCallError or ValueError from the adapter is also stage apply_ratings. Every parallel circuit of a city gets the same per-circuit MVA (not divided). cleanup_base removes every file in temp_dir and then the directory with os.remove and os.rmdir, ignoring OSError, and never touches case_path.

Create `backend/tests/psse_study_test.py` (house docstring: IN-02, IN-03, STU-01 at the study level against the fake psspy; plain asserts, no classes; helpers for a registered placeholder case with a marker file, the example mapping with allow_placeholder=True and optional edits, and provisional or fresh selections at a fixed aware NOW) with test_tracer_base_on_placeholder_case as in the behavior block. Run it red first.
  </action>
  <verify>
    <automated>.venv/Scripts/python.exe -m pytest -q -p no:cacheprovider backend/tests/psse_study_test.py -k tracer</automated>
    <fails_when>non-zero exit (exit code 5 means the -k filter selected no test), or the summary line lacks "1 passed"</fails_when>
    <automated>.venv/Scripts/python.exe -m pytest -q -p no:cacheprovider backend/tests/psse_contract_test.py</automated>
    <fails_when>non-zero exit (study.py breaks the 3.7 gate or imports a module outside the extended allow-list)</fails_when>
  </verify>
  <acceptance_criteria>
    - `.venv/Scripts/python.exe -m pytest -q -p no:cacheprovider backend/tests/psse_study_test.py -k tracer` exits 0 with 1 passed
    - `.venv/Scripts/python.exe -m pytest -q -p no:cacheprovider backend/tests/psse_contract_test.py` exits 0
    - `grep -c '"tempfile"' backend/tests/psse_contract_test.py` prints 1 (baseline at HEAD: 0)
    - Before the task commit, `git diff --numstat -- backend/tests/psse_contract_test.py` reports at most 2 added and 1 removed lines (the comment and the one new allow-list name)
  </acceptance_criteria>
  <done>One base study runs end to end on the fake: the placeholder case is loaded and checked, every city's selected rating sits in the case as read-back MVA, the base is solved and saved to a temp file that is removed afterwards.</done>
</task>

<task type="auto" tdd="true">
  <name>Task 2: The mapping check before any write, and ratings in the units PSS/E expects for static and fresh selections</name>
  <files>backend/psse_job/study.py, backend/tests/psse_study_test.py</files>
  <read_first>
    - backend/psse_job/study.py and backend/tests/psse_study_test.py (from Task 1)
    - backend/tests/psse_fake_psspy.py (FakeCase.add_bus, add_branch; a FakePsspy subclass in the test module for misbehaving writes)
    - .planning/workstreams/pss-e-integration/phases/02-study-on-power-systems-case/02-RESEARCH.md: "Mapping configuration (IN-02) - D-08" (missing branch, orientation, branch kinds), "Unit conversion and which rating field (IN-03) - D-09", Pitfalls 5, 6, 7
    - docs/data-science/schema/psse_results_v1.md lines 180-196 (the worked conversion table: AUSTIN 2181.1, EL_PASO 788.8 at 345 kV)
  </read_first>
  <behavior>
    - A mapped branch missing from the case raises StudyFailed with stage "mapping" naming the city and "not in the case", and fake.fake_calls holds no branch_chng_3, fnsl or save call
    - Each of out_of_service, transformer, endpoint_kv_mismatch, mixed_city_kv, sink_missing, sink_isolated and extra_outage_missing fails at stage "mapping" with a fragment naming the cause, again with no write, solve or save
    - Two broken cities are both named in one message; a reversed mapping entry (90002-90001) resolves to the case orientation and the rating lands on 90001-90002 "1"
    - Per city, the fake's RATEA on the mapped circuit equals units.circuit_mva(static amps, subconductors, 345.0) to 1e-9 relative (AUSTIN 2181.1, CORPUS_CHRISTI 1792.7, MIDLAND 2240.8, EL_PASO 788.8 to one decimal); the unmapped circuit keeps 500.0
    - With EL_PASO's buses at 138 kV, its applied MVA is units.circuit_mva(1320.0, 1, 138.0) and line_voltage_kv is 138.0
    - Mapping both AUSTIN circuits gives each the full 2181.1 MVA; rate_sets ["RATEA", "RATEB"] writes both slots and leaves RATEC at 1800.0
    - A fake that accepts branch_chng_3 without storing makes the run fail at "apply_ratings" with "read back" and no fnsl call; branch_chng_3 returning 9 also fails at "apply_ratings"
    - Provisional rows put the static 1825 A on AUSTIN; fresh non-provisional rows put the row's 2007.5 A (units.circuit_mva(2007.5, 2, 345.0)); exactly 4 rating writes happen with one rate set
  </behavior>
  <action>
Complete check_mapping in `backend/psse_job/study.py` as a pure function over the index (no psspy call): for each city in constants.CITIES and each mapped BranchRef, look the branch up in the lines by its key or by the key with the ends swapped (the resolved ref always takes the case's orientation, because whether PSS/E accepts reversed ends is unknown, research D-08); when it is not a line, a match among the transformers (either orientation) gives "<city>: branch <key> is a two-winding transformer, not a line", and no match gives "<city>: branch <key> is not in the case"; an out-of-service line gives "<city>: branch <key> is out of service"; both endpoint buses must be in the bus table with a base kV above 0 and equal to within 1e-6, else "<city>: branch <key> has endpoints of different base kV (a transformer or a data error)"; a city whose resolved branches carry more than one base kV gives "<city>: mapped branches have different base kV <sorted values>" (the result tables store one line_voltage_kv per city; spec open question 3); each sink bus must be in the bus table with a type code below 4, else "<city>: sink bus <n> is not in the case" or "... is isolated"; each settings.contingency_extra branch must be a line in the case, else "contingency.extra: branch <key> is not a line in the case". Return the resolved branches and kV per city plus the problem list; prepare_base raises one StudyFailed("mapping", ...) with every problem before apply_ratings runs. Grid identifiers in these messages are acceptable because the message is stored only in the private psse_run.error and the local log (Phase 1 redaction still applies).

Extend `backend/tests/psse_study_test.py` with tests named test_check_ (test_check_missing_branch_fails_before_any_write, test_check_failure_matrix parametrized over the seven causes with the case or mapping edit each needs, for example a transformer 90001-90003 added to a copy of the placeholder, a bus at 138 kV joined to the AUSTIN sink, a second AUSTIN line between two 138 kV buses, a sink bus of type 4, an extra outage on a missing branch; test_check_reports_all_problems_together; test_check_accepts_reversed_orientation), test_units_ (test_units_written_mva_per_city_at_345_kv, test_units_follow_case_base_kv_138, test_units_parallel_circuits_each_get_the_circuit_mva, test_units_every_listed_rate_set_written, test_units_read_back_enforced, test_units_call_error_is_apply_ratings, test_units_rate_before_recorded) and test_static_ (test_static_fallback_applies_static_amps, test_static_fresh_row_applies_row_amps), each as in the behavior block. A misbehaving fake is a FakePsspy subclass defined in this test module; do not edit psse_fake_psspy.py.
  </action>
  <verify>
    <automated>.venv/Scripts/python.exe -m pytest -q -p no:cacheprovider backend/tests/psse_study_test.py -k "check or units or static"</automated>
    <fails_when>non-zero exit (exit code 5 means the filter selected nothing), or fewer than 19 passed</fails_when>
  </verify>
  <acceptance_criteria>
    - `.venv/Scripts/python.exe -m pytest -q -p no:cacheprovider backend/tests/psse_study_test.py -k "check or units or static"` exits 0 with at least 19 passed (7 parametrized causes plus 12 tests)
    - `.venv/Scripts/python.exe -m pytest -q -p no:cacheprovider backend/tests/psse_study_test.py -k missing_branch_fails_before_any_write` exits 0 with 1 passed
    - `.venv/Scripts/python.exe -m pytest -q -p no:cacheprovider backend/tests/psse_contract_test.py` exits 0 (no rating_mw constant, 3.7 syntax)
  </acceptance_criteria>
  <done>A wrong mapping can never touch the case, and every city's selected rating reaches PSS/E as read-back per-circuit MVA at the case's own base kV.</done>
</task>

<task type="auto" tdd="true">
  <name>Task 3: The base load flow under the strict rule, the study area, the temp-file discipline and the run-time budget</name>
  <files>backend/psse_job/study.py, backend/tests/psse_study_test.py</files>
  <read_first>
    - backend/psse_job/study.py and backend/tests/psse_study_test.py (from Tasks 1 and 2)
    - backend/psse_job/psse_api.py (classify_solve, FNSL_ERRORS) and backend/tests/psse_fake_psspy.py (fake_solver, SolveOutcome, stale solved())
    - .planning/workstreams/pss-e-integration/phases/02-study-on-power-systems-case/02-RESEARCH.md: "Convergence detection and mismatch (STU-01) - D-10", "N-1 contingency design" (scope, monitored elements), Pattern 3, Pitfalls 1, 3, 4, 11, 12
  </read_first>
  <behavior>
    - Base solvers giving (0, 1), (0, 2), (0, 3), (0, 5), and fnsl ierr 2 or 3 after an earlier converged fnsl left solved() at 0, each raise StudyFailed with stage "load_flow" and "did not converge"; none of them reaches save
    - (0, 1) names "iteration limit exceeded"; fnsl ierr 2 names "converted generators"
    - A converged solve with mismatch 5.0 MVA fails at "load_flow" naming the mismatch; a converged solve with a sink at 0.3 pu fails at "load_flow" naming a collapsed solution
    - study_area with hops 0 gives AUSTIN only 90001-90002-1 and buses {90001, 90002}; hops 1 adds the parallel circuit and both ties and bus 90000; hops 2 adds the other cities' ties and source buses; scope "all" gives all 16 lines; buses below min_monitor_kv are left out except sink buses
    - The temp directory's name starts with "psse_job_"; no save ever targets the case path; a save that returns 3 fails at "contingency" and leaves no temp directory; cleanup_base removes the directory and leaves the case file's sha256 unchanged
    - Budget(clock, max_seconds=10).check("contingency") raises StudyFailed with stage "contingency" once the clock is 11 s past the start and not at 9 s
    - A case path inside tmp_path/"private_dir" that the fake does not know fails at "load_case" with "case.sav" in the message and without "private_dir"
  </behavior>
  <action>
Complete solve_base(api, settings) in `backend/psse_job/study.py`: result = api.solve(settings.solve_options); when not result.converged raise StudyFailed("load_flow", "load flow did not converge: ierr=<ierr> solved=<code> (<meaning>)"), appending " - the saved case has converted generators; Power Systems must supply an unconverted case" when ierr is 2 (research D-10); when result.mismatch_mva exceeds settings.max_mismatch_mva raise StudyFailed("load_flow", "load flow mismatch <x> MVA exceeds <limit> MVA"). In prepare_base, after base_buses is read, raise StudyFailed("load_flow", "collapsed solution: <n> in-service buses below <collapse> pu") when any bus with a type code below 4 lies below settings.collapse_voltage_pu (research's plausibility guard, Pitfall 11). Complete study_area(lines, buses, resolved, settings) as a pure breadth-first search over in-service lines: hop 0 is a city's mapped branches and their endpoint buses; each further hop adds every in-service line touching a bus already reached, and its far bus, up to settings.contingency_hops; a city's monitored buses are the reached buses with a base kV at or above settings.min_monitor_kv and a type code below 4, plus its sink buses always; by_city holds each city's own neighbourhood and the top-level branch_keys and buses are their union, or every in-service line and its monitored endpoint buses when settings.contingency_scope is "all" (by_city stays the neighbourhood; the margin search in plan 02-05 always monitors a city's own neighbourhood). Make sure every exit from prepare_base after mkdtemp removes the directory.

Extend `backend/tests/psse_study_test.py` with tests named test_load_flow_ (test_load_flow_not_converged_matrix parametrized over the six solver behaviours, test_load_flow_message_names_meaning_and_converted_generators, test_load_flow_mismatch_guard, test_load_flow_collapsed_solution_guard) and test_base_ (test_base_area_neighbourhood_hops, test_base_saved_to_temp_never_case_path, test_base_save_failure_is_stage_contingency_and_cleans_up, test_base_cleanup_removes_temp_dir, test_base_budget_exceeded_fails_stage, test_base_load_case_failure_names_label_only), each as in the behavior block. Solvers are plain functions in the test module assigned to fake.fake_solver; a save that fails is a FakePsspy subclass in the test module.
  </action>
  <verify>
    <automated>.venv/Scripts/python.exe -m pytest -q -p no:cacheprovider backend/tests/psse_study_test.py -k "load_flow or base"</automated>
    <fails_when>non-zero exit (exit code 5 means the filter selected nothing), or fewer than 16 passed</fails_when>
    <automated>.venv/Scripts/python.exe -m pytest -q -p no:cacheprovider backend/tests/psse_contract_test.py backend/tests/psse_mapping_test.py backend/tests/psse_api_test.py backend/tests/psse_study_test.py</automated>
    <fails_when>non-zero exit, or any "failed" or "error" count in the summary line</fails_when>
  </verify>
  <acceptance_criteria>
    - `.venv/Scripts/python.exe -m pytest -q -p no:cacheprovider backend/tests/psse_study_test.py -k "load_flow or base"` exits 0 with at least 16 passed (6 parametrized cases plus 10 tests; the tracer is selected too because its name contains "base")
    - `.venv/Scripts/python.exe -m pytest -q -p no:cacheprovider backend/tests/psse_contract_test.py backend/tests/psse_mapping_test.py backend/tests/psse_api_test.py backend/tests/psse_study_test.py` exits 0
    - `test -z "$(git status --porcelain -- backend/config.py supabase/migrations .planning/workstreams/production-pipeline docs/data-science/schema/psse_results_v1.sql docs/data-science/schema/psse_results_v1.md)"` exits 0
  </acceptance_criteria>
  <done>A base load flow that is not genuinely solved stops the study at stage load_flow, the study area is fixed once for the later stages, and the temp copy of the base is private, never the case file, and always removed.</done>
</task>

</tasks>

<threat_model>
## Trust Boundaries

| Boundary | Description |
|----------|-------------|
| mapping (Power Systems) -> case (Power Systems) | Two independently supplied artefacts that must agree before the job writes anything |
| job -> PSS/E working case | Rating writes change what every later solve and violation check means |
| job -> local filesystem | Temp copies of the solved base case hold grid data |

## STRIDE Threat Register

| Threat ID | Category | Component | Severity | Disposition | Mitigation Plan |
|-----------|----------|-----------|----------|-------------|-----------------|
| T-02-11 | Tampering (integrity of meaning) | prepare_base order: ratings written to a case the mapping does not match | high | mitigate | check_mapping runs over the index before any branch_chng_3, fnsl or save, and collects every problem; test_check_missing_branch_fails_before_any_write, test_check_failure_matrix (fake_calls hold no write) |
| T-02-12 | Tampering (integrity of meaning) | apply_ratings: unit-confused rating (per-conductor amps, rating_mw, wrong kV, power factor) | high | mitigate | MVA only from units.circuit_mva of selection.choices at the case's base kV, read back to 1e-6 relative; Phase 1 gate bans the rating_mw constant; test_units_* and test_static_* |
| T-02-13 | Tampering (integrity of meaning) | solve_base: non-converged, high-mismatch or collapsed base reported as solved | high | mitigate | StudyFailed("load_flow") for each; test_load_flow_not_converged_matrix, test_load_flow_mismatch_guard, test_load_flow_collapsed_solution_guard |
| T-02-14 | Tampering / Information Disclosure | temp copies of the base case | medium | mitigate | tempfile.mkdtemp (private, owner-only on POSIX) per run, removed on every path, never the case path; test_base_saved_to_temp_never_case_path, test_base_save_failure_is_stage_contingency_and_cleans_up, test_base_cleanup_removes_temp_dir |
| T-02-15 | Information Disclosure | StudyFailed messages | low | mitigate | Messages carry the case label, not its directory; branch ids go only to the private psse_run.error and the local log; test_base_load_case_failure_names_label_only |
| T-02-16 | Denial of Service | the hourly slot consumed by later stages | medium | mitigate | Budget with an injected monotonic clock, checked between solves by plans 02-04 and 02-05; test_base_budget_exceeded_fails_stage |
| T-02-SC | Tampering | package installs | low | accept | No package is installed; tempfile is standard library |
</threat_model>

<verification>
- `.venv/Scripts/python.exe -m pytest -q -p no:cacheprovider backend/tests/psse_contract_test.py backend/tests/psse_mapping_test.py backend/tests/psse_api_test.py backend/tests/psse_study_test.py` exits 0.
- Mutation checks (each plant must turn the named test red; restore byte-for-byte, `git diff` on the file empty): skip the rating read-back (test_units_read_back_enforced); write ratings before the mapping check (test_check_missing_branch_fails_before_any_write); use LINE_VOLTAGE_KV_DEFAULT instead of the case's base kV (test_units_follow_case_base_kv_138); divide the MVA over parallel circuits (test_units_parallel_circuits_each_get_the_circuit_mva); drop the mismatch guard (test_load_flow_mismatch_guard); save the base to the case path (test_base_saved_to_temp_never_case_path, through CaseProtected).
</verification>

<success_criteria>
- ROADMAP Phase 2 criterion 1, study half: a mapped branch missing from the case stops the study at stage mapping before anything is written.
- ROADMAP Phase 2 criterion 2: ratings reach PSS/E as per-circuit MVA at the branch's base kV (stated and tested), and a non-converging load flow can only end as a load_flow failure.
- ROADMAP Phase 2 criterion 4, static-fallback item: the study applies the static rating exactly when the selection says so.
</success_criteria>

## Artifacts this phase produces (plan 02-03)

| Artifact | Kind | Symbols |
|----------|------|---------|
| backend/psse_job/study.py | module (base part) | Budget, ResolvedBranch, CityBase, StudyArea, BaseCase, check_mapping(), study_area(), apply_ratings(), solve_base(), prepare_base(), cleanup_base() |
| backend/tests/psse_contract_test.py | test constant | `_STDLIB_ALLOWED` gains "tempfile" (deliberate, reason in the commit) |
| backend/tests/psse_study_test.py | tests | test_tracer_base_on_placeholder_case, test_check_missing_branch_fails_before_any_write, test_check_failure_matrix, test_check_reports_all_problems_together, test_check_accepts_reversed_orientation, test_units_written_mva_per_city_at_345_kv, test_units_follow_case_base_kv_138, test_units_parallel_circuits_each_get_the_circuit_mva, test_units_every_listed_rate_set_written, test_units_read_back_enforced, test_units_call_error_is_apply_ratings, test_units_rate_before_recorded, test_static_fallback_applies_static_amps, test_static_fresh_row_applies_row_amps, test_load_flow_not_converged_matrix, test_load_flow_message_names_meaning_and_converted_generators, test_load_flow_mismatch_guard, test_load_flow_collapsed_solution_guard, test_base_area_neighbourhood_hops, test_base_saved_to_temp_never_case_path, test_base_save_failure_is_stage_contingency_and_cleans_up, test_base_cleanup_removes_temp_dir, test_base_budget_exceeded_fails_stage, test_base_load_case_failure_names_label_only |

<output>
Create `.planning/workstreams/pss-e-integration/phases/02-study-on-power-systems-case/02-03-SUMMARY.md` when done
</output>
